# 11kV Package Substation SAT Analyser

## About
Automated Site Acceptance Test (SAT) analyser 
for 11kV package substations built from real 
commissioning work in Abu Dhabi for ADDC.

## Scenario
Complete 11kV package substation including:
- 1500 KVA 11kV/415V Transformer (Dyn11)
- 12kV RMU — Lucy Switchgear VRN2A
- Substation earthing system

## What It Does
- Checks transformer insulation resistance
- Analyses polarisation index (PI ratio)
- Detects earthing faults and snags
- Analyses RMU IR and HV test results
- Checks CT ratio test results
- Automatically detects real snag
- Generates complete SAT summary report
- Produces professional graphs

## Real Snag Detected
Neutral earthing resistance 2.73 Ohm
exceeded IEC limit of 1.0 Ohm
Python detected this automatically!

## Libraries Used
- NumPy — calculations
- Pandas — data analysis  
- Matplotlib — graphs

## Standards Applied
- IEC 60076 — Transformers
- IEC 60129/62271 — Switchgear
- ADDC specifications

## Author
Mohammed Azam Ali MIET
Testing and Commissioning Engineer
10+ years MV/HV experience
Schneider Electric UK
Previously ACECO — Abu Dhabi UAE
GitHub: github.com/Mohammed-Engineer
